# SOP: QUY TRÌNH VẬN HÀNH LÒ HƠI & QUẢN LÝ TIÊU HAO NĂNG LƯỢNG (SOP-BOIL-03)
* **Mã tài liệu:** SOP-BOIL-03
* **Phiên bản:** v1.2 (Ban hành: 10/02/2024)
* **Bộ phận chịu trách nhiệm:** Tổ Cơ điện, Xưởng Nhuộm & Ban ESG

## 1. Mục tiêu
Đảm bảo lò hơi cung cấp đủ nhiệt năng hơi nước ổn định cho các bể nhuộm dệt hoàn tất, tối ưu hóa lượng than cám đốt lò, đồng thời tuân thủ tuyệt đối các quy định pháp luật về phát thải khói bụi để tránh xung đột với cư dân chung cư 9View.

## 2. Quy trình tiêu chuẩn
1. **Nhiên liệu đầu vào:** Chỉ sử dụng than cám chất lượng loại A theo hợp đồng ký kết (có hàm lượng tro $< 15\%$, lưu huỳnh $< 0.8\%$, độ ẩm $< 10\%$). Mỗi lô than nhập về kho phải có biên bản kiểm định chất lượng đi kèm hóa đơn.
2. **Quy trình nạp than & Giám sát nhiệt:**
    * Cân đo chính xác khối lượng than cám đưa vào phễu nạp lò hơi hàng ngày qua cân cơ học hoặc thiết bị nạp than tự động.
    * Kỹ sư vận hành phải theo dõi các thông số nhiệt độ buồng đốt và lưu lượng hơi nước sinh ra ($m^3$).
3. **Giám sát khí thải & Khói bụi:**
    * Các cảm biến đo nồng độ khí thải (CO, SO2, nồng độ O2 dư) và bụi mịn (PM2.5) tại đầu ra ống khói phải được bật liên tục 24/7.
    * Nồng độ O2 dư trong buồng đốt phải duy trì ở mức **3.5% - 5.5%** để đảm bảo than cháy hoàn toàn, không phát sinh khói đen khét.
4. **Báo cáo phát thải & Ghi sổ:**
    * Số liệu tiêu thụ điện hàng ngày từ các phân xưởng và phát thải CO2 của lò hơi phải được cập nhật tự động lên hệ thống giám sát năng lượng vào cuối ca.

## 3. Ngưỡng kiểm soát (Control Benchmarks)
- **Hiệu năng lò hơi:** 1 tấn than cám đốt phải sinh ra tối thiểu **8 - 10 m³ hơi nước**. Nếu tỷ lệ này $< 7 \text{ m³/tấn}$, phải báo cáo bảo trì lò ngay lập tức.
- **Tiêu chuẩn phát thải:** Hàm lượng bụi mịn tại ống khói không vượt quá **50 mg/Nm³**. Bất kỳ sự cố vượt ngưỡng phải được xử lý trong vòng 15 phút.
- **Hạn mức phát thải carbon:** Tỷ lệ phát thải CO2 trung bình đạt **2.4 - 2.6 tấn CO2 / 1 tấn than cám** (quy đổi theo tiêu chuẩn quốc gia).
